---
title: DL/T 572-2021 电力变压器运行规程
source_url: https://www.gcs66.com/document_detail/26558.html
publisher: 国家能源局(原文转载:大牛工程师网站)
retrieved: 2026-09-04
coverage: partial(范围、规范性引用文件、第5章"变压器运行条件"部分条文;其余章节未获取)
---

# DL/T 572-2021 电力变压器运行规程

## 1 范围

DL/T 572规定了电力变压器(以下简称变压器)运行的基本要求、运行条件、运行维护、不正常运行和处理,以及安装、检修、试验、验收的要求。

DL/T 572适用于电压等级为35kV~750kV的电力变压器。高压并联电抗器、发电厂厂用变压器、站用变压器等同类设备可参照执行。进口电力变压器,一般按本标准执行并参照制造厂的有关规定。

## 2 规范性引用文件

下列文件中的内容通过文中的规范性引用而构成本文件必不可少的条款。其中,注日期的引用文件,仅该日期的版本适用于本文件。不注日期的引用文件,其最新版本(包括所有的修改单)适用于本文件。

- GB 50148 电气装置安装工程 电力变压器、油浸电抗器、互感器施工及验收规范
- GB/T 1094.5 电力变压器 第5部分:承受短路的能力
- GB/T 1094.7 电力变压器 第7部分:油浸式电力变压器负载导则
- GB/T 1094.11 电力变压器 第11部分:干式变压器
- GB/T 1094.12 电力变压器 第12部分:干式电力变压器负载导则
- GB/T 6451 油浸式电力变压器技术参数和要求
- GB/T 10228 干式电力变压器技术参数和要求

## 5 变压器运行条件

### 5.1 一般运行条件

5.1.1 变压器的运行电压一般不应高于该运行分接电压的105%,且不得超过系统最高运行电压。对于特殊的使用情况(例如变压器的有功功率可以在任何方向流通),允许在不超过110%的额定电压下运行,对电流与电压的相互关系如无特殊要求。当负载电流为额定电流的K(K≤1)倍时,按以下公式对电压U加以限制:

U(%) = 110 - 5K² …………………(1)

并联电抗器、消弧线圈、调压器等设备允许过电压运行的倍数和时间,按制造厂的规定。

5.1.2 无励磁调压变压器在额定电压±5%范围内改换分接位置运行时,其额定容量不变。如为-7.5%和-10%分接时,其容量按制造厂的规定;如无制造厂规定,则容量应相应降低2.5%和5%。有载调压变压器各分接位置的容量,按制造厂的规定。

5.1.3 油浸式变压器顶层油温一般不应超过表1的规定(制造厂有规定的按制造厂规定)。当冷却介质温度较低时,顶层油温也相应降低。自然循环冷却变压器的顶层油温一般不宜经常超过85℃。

> 注:转载页面在第5.1.3条后中断,表1(顶层油温限值)及后续章节(运行维护、不正常运行和处理、安装检修试验验收等)未获取。
