---
title: 变电站巡视检查表(公开模板)
source_url: https://wenku.docs.qq.com/detail?docId=dAL1iVCIZK
publisher: 腾讯文库(用户上传的变电站巡视检查表模板)
retrieved: 2026-09-04
coverage: full(网页可见全文;原文为表格,此处按编号顺序还原为列表,单元格次序经整理)
---

# 变电站巡视检查表

表头:变电站巡视检查表 ____年____月____日____时

| 设备名称 | 序号 | 检查内容 | 结果 |
|---|---|---|---|
| 主变 | 1 | 主变油温 ____℃ | |
| 主变 | 2 | 现有载调压切换 ____次 | |
| 主变 | 3 | 油枕、套管、有载调压油位 | |
| 主变 | 4 | 套管清洁、无破损、裂纹、无放电痕迹 | |
| 主变 | 5 | 主变声音正常 | |
| 主变 | 6 | 冷却装置运转正常 | |
| 主变 | 7 | 呼吸器硅胶正常 | |
| 主变 | 8 | 本体、分接瓦斯继电器内无气体 | |
| 主变 | 9 | 无渗漏油现象 | |
| 主变 | 10 | 引线夹线头无发热 | |
| 110kV开关室及其他一次设备 | 1 | #1线路杆运行声音正常或放电痕迹 | |
| 110kV开关室及其他一次设备 | 2 | 设备无搭挂杂物或鸟巢 | |
| 110kV开关室及其他一次设备 | 3 | 防误装置良好 | |
| 110kV开关室及其他一次设备 | 4 | 接头无发热现象 | |
| 110kV开关室及其他一次设备 | 5 | 压变油位正常、无渗漏油 | |
| 110kV开关室及其他一次设备 | 6 | 流变无异常声响、焦味 | |
| 110kV开关室及其他一次设备 | 7 | 分合闸指示位置正确 | |
| 110kV开关室及其他一次设备 | 8 | 闸刀接地良好、无错位 | |
| 110kV开关室及其他一次设备 | 9 | 室温正常、通风良好 | |
| 110kV开关室及其他一次设备 | 10 | 所用变无渗漏油 | |
| 电容器室 | 1 | 室温正常、通风良好 | |
| 电容器室 | 2 | 外壳及套管无放电痕迹 | |
| 电容器室 | 3 | 无渗油现象 | |
| 电容器室 | 4 | 外壳无鼓肚现象 | |
| 电容器室 | 5 | 熔丝完好 | |
| 电容器室 | 6 | 电缆头无发热 | |
| 主控室及二次部分 | 1 | 直流母线电压 ____V | |
| 主控室及二次部分 | 2 | 35kV母线电压 ____kV | |
| 主控室及二次部分 | 3 | 事故预告试验正常 | |
| 主控室及二次部分 | 4 | 指示信号灯、光子牌正常 | |
| 主控室及二次部分 | 5 | 保护压板位置正常 | |
| 主控室及二次部分 | 6 | 变电、风电机监控正常 | |
| 主控室及二次部分 | 7 | 电度表峰、谷设置正常 | |
| 主控室及二次部分 | 8 | 室内卫生良好 | |
| 本值发现缺陷 | 1 | | |
| 本值发现缺陷 | 2 | | |
| 本值发现缺陷 | 3 | | |

备注:检查结果良好打"√",否则打"X",横线上记录数据,并在"本值发现的缺陷"栏内做好详细记录。

运行班值班员:____________

> 说明:原模板为两栏并列表格,网页文字抽取时顺序错乱,上表按原文条目编号(每栏1~10/1~6/1~8)还原。"#1线路杆"条目原文疑为"#1线路(断路器)"。
